<!DOCTYPE html>
<html lang="it">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Impianto di climatizzazione aria-acqua per un edificio universitario — Valerio Cubeddu</title>
<meta name="description" content="Progetto del corso di Applicazioni avanzate di fisica tecnica: carichi termici, unità di trattamento aria, cicli frigoriferi, reti di distribuzione, analisi energetica ed exergetica e scambiatore di calore per un edificio del Politecnico di Torino.">
<link rel="stylesheet" href="../assets/css/style.css?v=3">
</head>
<body>


<nav>
  <div class="wrap">
    <a class="logo" href="../index.html">Valerio <span>Cubeddu</span></a>
    <ul>
      <li><a href="../index.html#progetti">Progetti</a></li>
      <li><a href="../index.html#esperienza">Esperienza</a></li>
      <li><a href="../index.html#contatti">Contatti</a></li>
    </ul>
    <div class="lang"><button class="on">IT</button><button>EN</button></div>
  </div>
</nav>

<header class="phead">
  <div class="wrap">
    <a class="back" href="../index.html#progetti">← Tutti i progetti</a>
    <div class="eyebrow">Applicazioni avanzate di fisica tecnica · Politecnico di Torino · 2025</div>
    <h1>Impianto di climatizzazione aria-acqua per un edificio universitario</h1>
    <p class="lead">Il progetto completo dell'impianto di riscaldamento e raffrescamento di un edificio del Dipartimento Energia del Politecnico di Torino: dai carichi termici all'unità di trattamento aria, dai cicli frigoriferi alle reti di acqua e aria, fino all'analisi energetica, economica ed exergetica e al dimensionamento dello scambiatore dei ventilconvettori.</p>
  </div>
</header>

<div class="wrap">
  <div class="pkpis">
    <div class="kpi"><b>283 kW</b><small>carico termico estivo di progetto dell'edificio</small></div>
    <div class="kpi"><b>54.000 m³/h</b><small>portata d'aria dell'UTA dei laboratori, distribuita da 24 diffusori</small></div>
    <div class="kpi"><b>−14%</b><small>costi operativi estivi con gli interventi di efficientamento del Superbonus</small></div>
    <div class="kpi"><b>49%</b><small>quota delle perdite exergetiche dell'UTA nella batteria di raffreddamento</small></div>
  </div>

  <div class="pbody">
    <article>

      <h2 id="edificio">L'edificio e l'impianto</h2>
      <p>L'edificio ha due zone con esigenze diverse. I laboratori sono climatizzati da un'unità di trattamento aria (UTA) che immette aria trattata attraverso condotte; gli uffici hanno un ventilconvettore per stanza, alimentato da una rete ad acqua. Per il raffrescamento estivo abbiamo previsto due cicli frigoriferi separati, perché i due sistemi lavorano a temperature molto diverse: l'aria dell'UTA va portata da 24 °C a circa 4 °C, l'acqua dei ventilconvettori da 12 °C a 7 °C.</p>

      <h2 id="carichi">Carichi termici e UTA</h2>
      <p>Dal rilievo geometrico abbiamo calcolato i carichi per trasmissione attraverso pareti, tetto e finestre, per ventilazione e per irraggiamento solare sulle superfici vetrate, separando laboratori e uffici. Il carico complessivo vale circa 283 kW in estate e 145 kW in inverno.</p>
      <p>Su questi valori abbiamo dimensionato le batterie dell'UTA, cioè preriscaldamento, umidificazione, raffreddamento e post-riscaldamento, tracciando le trasformazioni dell'aria umida sul diagramma psicrometrico nei due casi stagionali.</p>
      <figure>
        <div class="duo">
          <a href="../assets/img/aaft/uta_inverno.png" target="_blank"><img src="../assets/img/aaft/uta_inverno.png" alt="Schema dell'unità di trattamento aria nel caso invernale" loading="lazy"></a>
          <a href="../assets/img/aaft/psicrometrico.png" target="_blank"><img src="../assets/img/aaft/psicrometrico.png" alt="Trasformazioni dell'aria umida sul diagramma psicrometrico" loading="lazy"></a>
        </div>
        <figcaption>Schema dell'UTA nel caso invernale, con miscelazione, batterie e ventilatori, e trasformazioni dell'aria sul diagramma psicrometrico.</figcaption>
      </figure>

      <h2 id="frigo">Cicli frigoriferi</h2>
      <p>Entrambi i cicli sono a compressione di vapore monostadio con R134a e condensazione alla temperatura esterna di 30,5 °C. Per il ciclo che alimenta l'UTA, con rendimento isoentropico del compressore di 0,8, abbiamo ottenuto un COP di circa 3,7 e un rapporto di compressione di 4,2. I cicli sono stati tracciati e verificati con CoolPack.</p>
      <figure>
        <a href="../assets/img/aaft/ciclo_r134a.png" target="_blank"><img src="../assets/img/aaft/ciclo_r134a.png" alt="Ciclo frigorifero dell'UTA sul diagramma pressione-entalpia dell'R134a" loading="lazy"></a>
        <figcaption>Ciclo frigorifero che alimenta la batteria di raffreddamento dell'UTA sul diagramma pressione-entalpia dell'R134a.</figcaption>
      </figure>

      <h2 id="reti">Reti di distribuzione</h2>
      <p>Per gli uffici abbiamo scelto i ventilconvettori da catalogo e dimensionato la rete dell'acqua: portate per ogni ufficio, diametri delle tubazioni e perdite di carico distribuite e concentrate sul percorso più sfavorito, fino alla scelta dell'elettropompa. Per i laboratori abbiamo dimensionato le condotte rettangolari dell'aria sulla portata invernale, la più alta, limitando a 8 m/s la velocità alle bocchette per contenere il rumore.</p>
      <figure>
        <div class="duo">
          <a href="../assets/img/aaft/rete_uffici.png" target="_blank"><img src="../assets/img/aaft/rete_uffici.png" alt="Pianta del piano uffici con la rete di mandata e ritorno dell'acqua" loading="lazy"></a>
          <a href="../assets/img/aaft/montanti.png" target="_blank"><img src="../assets/img/aaft/montanti.png" alt="Schema dei montanti di mandata e ritorno sui cinque piani" loading="lazy"></a>
        </div>
        <figcaption>Rete dell'acqua di un piano uffici e schema dei montanti di mandata e ritorno sui cinque livelli dell'edificio.</figcaption>
      </figure>

      <h2 id="energia">Analisi energetica e Superbonus</h2>
      <p>Con la curva di carico giornaliera tipica di un'utenza commerciale abbiamo stimato consumi e costi operativi estivi di chiller e ventilatori. Poi abbiamo simulato gli interventi del Superbonus 110%: con il cappotto termico la trasmittanza delle pareti passa da 1,41 a 0,21 W/m²K, i carichi per trasmissione si dimezzano circa e calano le portate d'aria e d'acqua necessarie. Il costo operativo giornaliero scende da circa 126 a 109 €. Il COP invece resta quasi invariato, perché carico termico e potenza del compressore diminuiscono insieme.</p>
      <figure>
        <a href="../assets/img/aaft/costi_superbonus.png" target="_blank"><img src="../assets/img/aaft/costi_superbonus.png" alt="Costi operativi giornalieri estivi prima e dopo gli interventi del Superbonus" loading="lazy"></a>
        <figcaption>Costi operativi estivi giornalieri per voce, edificio attuale e con gli interventi di efficientamento.</figcaption>
      </figure>

      <h2 id="exergia">Analisi exergetica</h2>
      <p>Il bilancio exergetico, sul sistema complessivo e componente per componente, individua dove si perde più qualità energetica. Nei cicli frigoriferi le irreversibilità si concentrano in compressore, condensatore e valvola di laminazione, e il rendimento exergetico complessivo è intorno al 26–28%. Nell'UTA, con rendimento complessivo del 33%, quasi metà delle irreversibilità è nella batteria di raffreddamento e un'altra parte rilevante nel ventilatore: sono i componenti su cui intervenire per primi.</p>
      <figure>
        <a href="../assets/img/aaft/exergia_uta.png" target="_blank"><img src="../assets/img/aaft/exergia_uta.png" alt="Ripartizione delle perdite exergetiche tra i componenti dell'UTA" loading="lazy"></a>
        <figcaption>Ripartizione delle perdite exergetiche nell'UTA: batteria di raffreddamento 49%, ventilatore 45%.</figcaption>
      </figure>

      <h2 id="scambiatore">Scambiatore di calore dei ventilconvettori</h2>
      <p>Infine abbiamo dimensionato con il metodo ε-NTU la batteria alettata in rame a flussi incrociati del ventilconvettore, nella condizione invernale, la più gravosa. Abbiamo calcolato i coefficienti convettivi lato aria e lato acqua dai fattori di Colburn, poi l'efficienza delle alette e il coefficiente globale di scambio, circa 480 W/m²K. Ne risulta una superficie di scambio di 0,33 m² e una batteria a otto ranghi lunga 0,81 m e alta 0,30 m.</p>

      <h2 id="imparato">Cosa ho imparato</h2>
      <p>Questo progetto mi ha mostrato il percorso completo di un impianto termotecnico, in cui ogni scelta dipende dalla precedente: dai carichi alle portate, dalle portate ai componenti, dai componenti ai costi. L'analisi exergetica in particolare mi ha insegnato a guardare oltre il bilancio energetico per capire dove un impianto spreca davvero, e il confronto con il Superbonus a valutare un intervento anche dal punto di vista economico.</p>

      <div class="pnext">
        <a href="../index.html#progetti">← Tutti i progetti</a>
        <a href="../index.html#contatti">Contattami →</a>
      </div>
    </article>

    <aside class="facts">
      <dl>
        <dt>Contesto</dt><dd>Corso di Applicazioni avanzate di fisica tecnica, Politecnico di Torino</dd>
        <dt>Periodo</dt><dd>2025</dd>
        <dt>Strumenti</dt>
        <dd><div class="chips" style="margin-top:6px"><span class="chip">CoolPack</span><span class="chip">Diagramma psicrometrico</span><span class="chip">ε-NTU</span></div></dd>
        <dt>In questa pagina</dt>
        <dd><ul class="toc">
          <li><a href="#edificio">L'edificio e l'impianto</a></li>
          <li><a href="#carichi">Carichi termici e UTA</a></li>
          <li><a href="#frigo">Cicli frigoriferi</a></li>
          <li><a href="#reti">Reti di distribuzione</a></li>
          <li><a href="#energia">Energia e Superbonus</a></li>
          <li><a href="#exergia">Analisi exergetica</a></li>
          <li><a href="#scambiatore">Scambiatore di calore</a></li>
          <li><a href="#imparato">Cosa ho imparato</a></li>
        </ul></dd>
      </dl>
    </aside>
  </div>
</div>

<footer>© 2026 Valerio Cubeddu</footer>
</body>
</html>
